<!DOCTYPE html>
<html lang="ko">
<head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1, shrink-to-fit=no" />
    <meta name="description" content="" />
    <meta name="author" content="" />
    <title>디지털 UPS</title>
    <!-- Favicon-->
    <link rel="icon" type="image/x-icon" href="assets/favicon.ico" />
    <!-- Bootstrap Icons-->
    <link href="https://cdn.jsdelivr.net/npm/bootstrap-icons@1.5.0/font/bootstrap-icons.css" rel="stylesheet" />
    <!-- Google fonts-->
    <!-- <link href="https://fonts.googleapis.com/css?family=Merriweather+Sans:400,700" rel="stylesheet" />
        <link href="https://fonts.googleapis.com/css?family=Merriweather:400,300,300italic,400italic,700,700italic" rel="stylesheet" type="text/css" /> -->
    <!-- SimpleLightbox plugin CSS-->
    <link href="https://cdnjs.cloudflare.com/ajax/libs/SimpleLightbox/2.1.0/simpleLightbox.min.css" rel="stylesheet" />
    <!-- Core theme CSS (includes Bootstrap)-->
    <link href="css/styles.css" rel="stylesheet" />
</head>
<body>
    <header></header>

    <div style="height: 150px;"></div>

    <div class="container">
        <div style="text-align: center; margin-top: 50px; margin-bottom: 50px;">
            <h3>디지털 UPS 사양</h3>
        </div>

        <div class="table-responsive" style="text-align: center;">
            <table class="table table-bordered" style="vertical-align : middle;">
                <tbody class="text-center">
                    <tr style="background-color: #F4623A; color: white;">
                        <td>구분</td>
                        <td colspan="5">특성</td>
                    </tr>
                    <tr>
                        <td rowspan="7">일반적사항</td>
                        <td colspan="2">냉각방식</td>
                        <td colspan="3">강제풍냉식</td>
                    </tr>
                    <tr>
                        <td colspan="2">사용정격</td>
                        <td colspan="3">100%연속사용</td>
                    </tr>
                    <tr>
                        <td rowspan="2">정류기</td>
                        <td>제어방식</td>
                        <td colspan="3">Full Bridge 전파정류</td>
                    </tr>
                    <tr>
                        <td>사용소자</td>
                        <td colspan="3">Bridge Diode Module</td>
                    </tr>
                    <tr>
                        <td>인버터부</td>
                        <td>제어방식</td>
                        <td colspan="3">고주파 (20KHz) 순시제어 PWM 방식</td>
                    </tr>

                    <tr>
                        <td colspan="2">ST/SW 절체방식</td>
                        <td colspan="3">순수 반도체에 의한 무순단 동기절체</td>
                    </tr>
                    <tr>
                        <td colspan="2">변압기 절연계급</td>
                        <td colspan="3">고효율 H 종</td>
                    </tr>

                    <tr>
                        <td rowspan="5">입력전압</td>
                        <td colspan="2">상수 </td>
                        <td colspan="3">1 상 2 선식</td>
                    </tr>
                    <tr>
                        <td colspan="2">정격전압</td>
                        <td colspan="3">110V, 220V</td>
                    </tr>
                    <tr>
                        <td colspan="2">전압 변동범위</td>
                        <td colspan="3">± 10%</td>
                    </tr>
                    <tr>
                        <td colspan="2">정격 주파수</td>
                        <td colspan="3">50/60Hz ±5%</td>
                    </tr>
                    <tr>
                        <td colspan="2">역율</td>
                        <td colspan="3">0.80 LAG. 이상</td>
                    </tr>
                    <tr>
                        <td rowspan="12">출력전압</td>
                        <td colspan="2">상수</td>
                        <td colspan="3">1상 2선식,1상 3선식</td>
                    </tr>
                    <tr>
                        <td colspan="2">정격전압</td>
                        <td colspan="3">110V, 220V 110V/220V(구매시 지정)</td>
                    </tr>

                    <tr>
                        <td colspan="2">정격 주파수</td>
                        <td colspan="3">50/60Hz ± 0.5%</td>
                    </tr>
                    <tr>
                        <td colspan="2">전압안정도</td>
                        <td colspan="3">± 2 % 이내</td>
                    </tr>
                    <tr>
                        <td colspan="2">과도전압변동</td>
                        <td colspan="3">± 5 % 이내</td>
                    </tr>

                    <tr>
                        <td colspan="2">과도전압 응답속도</td>
                        <td colspan="3">50ms이내(± 2%이내로 복귀시)(50%~100% 부하 급변시)</td>
                    </tr>
                    <tr>
                        <td colspan="2">출력전압가변</td>
                        <td colspan="3">± 5 % 이상</td>
                    </tr>
                    <tr>
                        <td colspan="2">파형왜율</td>
                        <td colspan="3">THD 3% 이내</td>
                    </tr>
                    <tr>
                        <td colspan="2">과부하 내량</td>
                        <td colspan="3">정격의 120% 에서 10분간 이상없음</td>
                    </tr>
                    <tr>
                        <td colspan="2">역율</td>
                        <td colspan="3">0.8Lag.</td>
                    </tr>
                    <tr>
                        <td colspan="2">소음</td>
                        <td colspan="2">55dB이하</td>
                        <td colspan="1">60dB이하</td>
                    </tr>
                    <tr>
                        <td colspan="2">종합효율</td>
                        <td>83%이상</td>
                        <td>85%이상</td>
                        <td>88%이상</td>
                    </tr>
                    <tr>
                        <td rowspan="2">동기절체</td>
                        <td colspan="2">동기절체시간</td>
                        <td colspan="3">4mS 이내</td>
                    </tr>
                    <tr>
                        <td colspan="2">절체조건</td>
                        <td colspan="3">인버터 고장, 과부하시, 직류 저전압시, 수동전환</td>
                    </tr>
                    <tr>
                        <td rowspan="7">축전지</td>
                        <td colspan="2">축전지 종류</td>
                        <td colspan="3">구매시 지정</td>
                    </tr>
                    <tr>
                        <td colspan="2">정전보상시간</td>
                        <td colspan="3">구매시 지정</td>
                    </tr>
                    <tr>
                        <td colspan="2">축전지 용량</td>
                        <td colspan="3">구매시 지정</td>
                    </tr>
                    <tr>
                        <td colspan="2">수량</td>
                        <td colspan="2">16 CELL′S</td>
                        <td>20Cell</td>
                    </tr>
                    <tr>
                        <td colspan="2">정격전압</td>
                        <td colspan="2">192V</td>
                        <td>240V</td>
                    </tr>
                    <tr>
                        <td colspan="2">최고전압</td>
                        <td colspan="2">216V</td>
                        <td>270V</td>
                    </tr>
                    <tr>
                        <td colspan="2">최저전압</td>
                        <td colspan="2">168V</td>
                        <td>210V</td>
                    </tr>

                    <tr>
                        <td rowspan="2">절연특성</td>
                        <td colspan="2">절연전압</td>
                        <td colspan="3">AC1500V 60Hz 1분간 인가</td>
                    </tr>
                    <tr>
                        <td colspan="2">절연저항</td>
                        <td colspan="3">DC 500VMegger로 측정시 5MΩ 이상</td>
                    </tr>
                    <tr>
                        <td rowspan="2">온도상승</td>
                        <td colspan="2">변압기</td>
                        <td colspan="3">125 DEG. 이하</td>
                    </tr>
                    <tr>
                        <td colspan="2">기타</td>
                        <td colspan="3">80DEG. 이하 </td>
                    </tr>
                    <tr>
                        <td colspan="3">외함도장(Munsell No)</td>
                        <td colspan="3">5Y 7/1</td>
                    </tr>
                </tbody>
            </table>
        </div>
    </div>

    <footer></footer>

    <!-- Bootstrap core JS-->
    <script src="https://cdn.jsdelivr.net/npm/bootstrap@5.2.3/dist/js/bootstrap.bundle.min.js"></script>
    <!-- SimpleLightbox plugin JS-->
    <script src="https://cdnjs.cloudflare.com/ajax/libs/SimpleLightbox/2.1.0/simpleLightbox.min.js"></script>
    <!-- Core theme JS-->
    <script src="js/scripts.js"></script>

    <script>
        const header = document.querySelector('header');
        const footer = document.querySelector('footer');

        fetch('./header.html')
        .then(res => res.text())
        .then(data => header.innerHTML = data);

        fetch('./footer.html')
        .then(res => res.text())
        .then(data => footer.innerHTML = data);
    </script>
</body>
</html>